Climatização (ar-condicionado predial) tem o maior volume real de licitações em Goiás entre as áreas estudadas: 67 casos analisados, R$ 68.222.677 em valor estimado na amostra, a maioria contratos continuados de manutenção preventiva/corretiva e PMOC, com peças e mão de obra por demanda — um perfil que combina bem com a estrutura da empresa (técnicos, engenheiro mecânico, veículos leves). A recomendação é **atacar, com filtro de preço**: mirar contratos continuados por aparelho/PMOC com itens detalhados, porque a mediana de desconto observada em GO (44,9%) já se aproxima do limite de lucro zero calculado para esse tipo de contrato (entre 46% e 47%), o que deixa pouca margem para lances mais agressivos. Ter cuidado redobrado com Registros de Preços "guarda-chuva" de item único e genérico (escopo incerto) e com contratos de sistemas centrais (chiller/VRF), que pedem responsável técnico com qualificação acima do piso usado nas premissas. Quase um terço das exclusões da triagem foi por fornecimento puro de equipamento, que a empresa deve evitar por não ser o seu negócio.

### Indicadores

| indicador | GO | vizinhos (DF/MT/MS/TO/MG) |
|---|---|---|
| volume/ano — índice bruto | 46,0 | 225,0 |
| volume/ano — estimado após triagem | 33,9 | 158,1 |
| nº de casos analisados | 67 | 26 |
| valor estimado total da amostra | R$ 68.222.677 | R$ 19.392.240 |
| ticket mediano | R$ 469.881 | R$ 219.272 |
| desconto (mediana [Q1–Q3]) | 44,9% [24,9%–61,2%] | 36,3% [18,4%–44,2%] |
| % deserta/fracassada | 6,0% | 7,7% |
| % exclusiva ME/EPP | 6,0% | 34,6% |
| % continuado | 20,9% | 19,2% |
| participantes | 5 (apenas 1 caso com dado — o PNCP normalmente não publica esse número) | não publicado pelo PNCP |

O volume bruto é o número de compras aceitas pelo índice de busca por ano; o estimado após triagem aplica a mesma proporção de casos que passaram na triagem manual (73,6% em GO, 70,3% nos vizinhos) — ou seja, nem toda compra "bruta" vira um contrato aproveitável para a empresa.

Exclusões na triagem: fornecimento puro de material: 26; equipamento de grande porte fora do escopo de manutenção: 8; menção de passagem (citado de raspão, não é o objeto real): 1.

### Casos exemplares

- Palmeiras de Goiás — Fundo Municipal de Educação Básica: manutenção de 151 aparelhos de ar-condicionado em escolas municipais, preventiva 2x/ano + corretiva por demanda. Estimado R$ 310.149; homologado R$ 197.900; desconto 36,2%. [ver no PNCP](https://pncp.gov.br/app/editais/55262249000167/2025/40)
- Anápolis — Prefeitura Municipal: Registro de Preços para assistência técnica contínua com implantação de PMOC nos sistemas de climatização do município. Estimado R$ 2.466.726; homologado R$ 937.000; desconto 62,0%. [ver no PNCP](https://pncp.gov.br/app/editais/01067479000146/2026/118)
- Bela Vista de Goiás — Fundo Municipal de Saúde: instalação, desinstalação e manutenção de ar-condicionado por demanda, 29 itens por faixa de BTU. Estimado R$ 359.134; homologado R$ 215.000; desconto 40,1%. [ver no PNCP](https://pncp.gov.br/app/editais/08083086000175/2026/13)
- Goiânia — Justiça Eleitoral (TRE-GO): manutenção continuada com PMOC em 6 fóruns e cartórios eleitorais do interior de Goiás, lote exclusivo ME/EPP. Estimado R$ 43.790; homologado R$ 17.330; desconto 60,4%. [ver no PNCP](https://pncp.gov.br/app/editais/00509018000113/2026/494)
- Goiânia — Assembleia Legislativa de Goiás: manutenção continuada de 5 anos dos sistemas centrais (chillers, VRF, splitão), incluindo tratamento químico de água. Estimado R$ 6.750.000; homologado R$ 4.155.000; desconto 38,4%. [ver no PNCP](https://pncp.gov.br/app/editais/01409580000138/2025/11)

### Margem nos casos típicos

| caso | escopo | custo direto | preço de lucro zero | preço com BDI | preço vencedor | classificação |
|---|---|---|---|---|---|---|
| Palmeiras de Goiás | 151 aparelhos, preventiva 2x/ano + corretiva sob demanda | R$ 141.530 | R$ 166.357 | R$ 178.667 | R$ 197.900 | folgado |
| TRE-GO (6 fóruns) | PMOC + manutenção continuada, ~3 aparelhos/comarca | R$ 7.008 | R$ 8.238 | R$ 8.847 | R$ 17.330 | folgado |
| Bela Vista de Goiás | Instalação/manutenção por demanda, 29 itens | R$ 161.383 | R$ 189.693 | R$ 203.731 | R$ 215.000 | folgado |
| Anápolis | PMOC guarda-chuva, item único (~400 aparelhos estimados) | R$ 132.346 | R$ 155.562 | R$ 167.074 | R$ 937.000 | folgado |
| ALEGO | Sistemas centrais (chiller/VRF/splitão), 5 anos | R$ 497.301 | R$ 584.537 | R$ 627.793 | R$ 4.155.000 | folgado |

- Técnico de refrigeração/eletricista R$ 3.450,55/mês (estimativa SEAC-GO/SEACONS 2026) — fonte: [febrac.org.br](https://febrac.org.br/wp-content/uploads/2026/01/GO001031.2025C-CCT-2026-2027-LIMPEZA-AMBIENTAL-ESTADO-DE-GOIAS-REGISTRADA.pdf), acesso 27/09/2026.
- Encargos sociais mensalista sem desoneração 69,28% (SINAPI-GO, vigência 01/2026) — fonte: [caixa.gov.br](https://www.caixa.gov.br/Downloads/sinapi-metodologia/Livro_SINAPI_Calculos_Parametros.pdf), acesso 27/09/2026.
- Gás refrigerante R410A ~R$ 81,63/kg (mediana de 3 fornecedores pesquisados) — fonte: [multifrioshop.com](https://www.multifrioshop.com/fluidos-refrigerantes/gas-r410a-botija-11-35kg-r410-410a-refrigerante), acesso 27/09/2026.
- BDI "Construção de Edifícios" (TCU, Acórdão 2622/2013): lucro zero 17,5%, com lucro 26,2% — fonte: [editais.uff.br](https://www.editais.uff.br/sites/default/files/arquivos/Base%20BDI%20-%20Ac%C3%B3rd%C3%A3o-2622-2013.pdf), acesso 27/09/2026.
- Veículo leve R$ 1,20/km (estimativa: gasolina ANP-GO R$ 6,672/L ÷ 10 km/L + manutenção/depreciação) — fonte: [gov.br/anp](https://www.gov.br/anp/pt-br/assuntos/precos-e-defesa-da-concorrencia/precos/arquivos-lpc/2026/revendas_lpc_2026-09-20_2026-09-26.xlsx), acesso 27/09/2026.
- Em 2 dos 5 casos calculados, os itens de reposição (placa eletrônica, turbina/motoventilador) não têm preço de referência nas fontes coletadas — só a mão de obra da troca entrou na conta, o que tende a **subestimar** o custo real.

### Investimento inicial

| porte | valor estimado | classe |
|---|---|---|
| pequeno (PMOC/manutenção em 1 órgão pequeno, ~R$ 150–400 mil/ano) | R$ 35.000 a R$ 70.000 | baixo |
| médio (contrato municipal/estadual continuado, ~R$ 300 mil a R$ 1,5 milhão/ano) | R$ 65.000 a R$ 130.000 | médio |
| grande (contrato estadual plurianual com sistemas centrais, ~R$ 1 milhão+/ano) | R$ 200.000 a R$ 400.000+ | alto |

### Regras de lance

- Desconto típico em GO: mediana 44,9%; Q1 24,9%; Q3 60,8% — praticamente no limite do que o modelo de custo aguenta para contratos item-a-item.
- Nos casos de margem calculados, o limite de risco (desconto máximo sem prejuízo) fica entre 46% e 47% para contratos com itens detalhados por aparelho, e entre 81% e 94% para Registros de Preços "guarda-chuva" de item único — nestes últimos há muito mais folga, mas também mais incerteza de escopo.
- Como a mediana observada em GO já fica perto do limite de risco dos contratos detalhados e o 3º quartil (60,8%) fica acima dele, boa parte dos concorrentes reais opera com estrutura de custo mais enxuta ou aceita margem muito fina — não repita o desconto do concorrente sem checar a conta.
- Registro de Preços não garante volume: planeje o caixa considerando consumo parcial da ata.
- Climatização raramente exige caminhão munck ou cesto aéreo (não apareceu em nenhum dos 5 editais lidos por completo) — os 2 munck da empresa tendem a ficar ociosos nesta área.

### Exigências de habilitação

- Registro no CREA/CFT/CRT da empresa e do responsável técnico, com ART/TRT do serviço.
- PMOC elaborado por engenheiro mecânico ou técnico mecânico responsável, com Certidão de Acervo Técnico (CAT) em contratos de maior porte.
- Atestado de capacidade técnica em serviço semelhante — nesta amostra, sem exigência de percentual mínimo, barreira relativamente baixa.
- Garantia contratual costuma ser dispensada quando o serviço não exige mão de obra dedicada (observado em 2 dos 5 editais lidos) — confirme essa cláusula em cada edital antes de reservar caixa.
- Exigência de veículo é leve e genérica (posse de veículo identificado), sem número mínimo de veículos.

### Limitações desta área

- Amostra de vizinhos ainda pequena (26 casos incluídos, cerca de 10% do índice de busca): trate os números de fora de GO como sinal, não como estimativa robusta.
- Peças sem preço de referência (placa eletrônica, turbina, hélice de motor, controle remoto, peças de chiller) tendem a fazer os cálculos de margem parecerem mais folgados do que são de fato.
- Casos com item único e genérico (sem quantidade de aparelhos detalhada) tiveram o escopo estimado por analogia ao porte do órgão — alta incerteza nesses casos específicos.
- Só 5 editais foram lidos por completo para levantar exigências de habilitação; o achado sobre munck/cesto vale para essa amostra pequena, não para o universo completo.
